<!doctype html><html itemscope itemtype=http://schema.org/WebPage lang=en class=no-js><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,shrink-to-fit=no"><meta name=generator content="Hugo 0.104.3"><meta name=robots content="index, follow"><link rel="shortcut icon" href=/lattice/favicons/favicon.ico><link rel=apple-touch-icon href=/lattice/favicons/apple-touch-icon-180x180.png sizes=180x180><link rel=icon type=image/png href=/lattice/favicons/favicon-16x16.png sizes=16x16><link rel=icon type=image/png href=/lattice/favicons/favicon-32x32.png sizes=32x32><link rel=icon type=image/png href=/lattice/favicons/android-36x36.png sizes=36x36><link rel=icon type=image/png href=/lattice/favicons/android-48x48.png sizes=48x48><link rel=icon type=image/png href=/lattice/favicons/android-72x72.png sizes=72x72><link rel=icon type=image/png href=/lattice/favicons/android-96x96.png sizes=96x96><link rel=icon type=image/png href=/lattice/favicons/android-144x144.png sizes=144x144><link rel=icon type=image/png href=/lattice/favicons/android-192x192.png sizes=192x192><title>ASHRAE205 | ASHRAE 205 Fan Representation Specification</title><meta name=description content="ASHRAE205
Enumerations
SchemaType








Enumerator
Description
Notes




RS0001
Liquid-Cooled Chiller



RS0002
Unitary Cooling Air-Conditioning …"><meta property="og:title" content="ASHRAE205"><meta property="og:description" content="ASHRAE205 Enumerations SchemaType Enumerator Description Notes RS0001 Liquid-Cooled Chiller RS0002 Unitary Cooling Air-Conditioning Equipment RS0003 Fan Assembly RS0004 Air-to-Air Direct Expansion Refrigerant Coil System RS0005 Motor RS0006 Electronic Motor Drive RS0007 Mechanical Drive CompressorType Enumerator Description Notes RECIPROCATING Reciprocating compressor SCREW Screw compressor CENTRIFUGAL Centrifugal compressor ROTARY Rotary compressor SCROLL Scroll compressor CompressorSpeedControlType Enumerator Description Notes DISCRETE Compressor loading is controlled by cycling between one or more discrete stages CONTINUOUS Compressor loading is controlled by continuously varying the speed of the compressor CondenserType Enumerator Description Notes AIR Air-cooled condenser LIQUID Liquid-cooled condenser EVAPORATIVE Evaporative condenser LiquidConstituent Enumerator Description Notes WATER Water PROPYLENE_GLYCOL Propylene glycol ETHYLENE_GLYCOL Ethylene glycol SODIUM_CHLORIDE Sodium chloride CALCIUM_CHLORIDE Calcium chloride ETHANOL Ethanol METHANOL Methanol ConcentrationType Enumerator Description Notes BY_VOLUME Concentration is defined as a fraction of total liquid mixture volume BY_MASS Concentration is defined as a fraction of total liquid mixture mass Data Groups LiquidMixture Name Description Data Type Units Constraints Req Notes liquid_components An array of all liquid components within the liquid mixture [{LiquidComponent}] \(✓\) Array may contain a single component concentration_type Defines whether concentration is defined on a volume or mass basis <ConcentrationType> \(✓\) LiquidComponent Name Description Data Type Units Constraints Req Notes liquid_constituent Substance of this component of the mixture <LiquidConstituent> \(✓\) concentration Concentration of this component of the mixture Numeric ≥0."><meta property="og:type" content="article"><meta property="og:url" content="https://bigladder.github.io/lattice/specifications/ashrae205/"><meta property="article:section" content="specifications"><meta itemprop=name content="ASHRAE205"><meta itemprop=description content="ASHRAE205 Enumerations SchemaType Enumerator Description Notes RS0001 Liquid-Cooled Chiller RS0002 Unitary Cooling Air-Conditioning Equipment RS0003 Fan Assembly RS0004 Air-to-Air Direct Expansion Refrigerant Coil System RS0005 Motor RS0006 Electronic Motor Drive RS0007 Mechanical Drive CompressorType Enumerator Description Notes RECIPROCATING Reciprocating compressor SCREW Screw compressor CENTRIFUGAL Centrifugal compressor ROTARY Rotary compressor SCROLL Scroll compressor CompressorSpeedControlType Enumerator Description Notes DISCRETE Compressor loading is controlled by cycling between one or more discrete stages CONTINUOUS Compressor loading is controlled by continuously varying the speed of the compressor CondenserType Enumerator Description Notes AIR Air-cooled condenser LIQUID Liquid-cooled condenser EVAPORATIVE Evaporative condenser LiquidConstituent Enumerator Description Notes WATER Water PROPYLENE_GLYCOL Propylene glycol ETHYLENE_GLYCOL Ethylene glycol SODIUM_CHLORIDE Sodium chloride CALCIUM_CHLORIDE Calcium chloride ETHANOL Ethanol METHANOL Methanol ConcentrationType Enumerator Description Notes BY_VOLUME Concentration is defined as a fraction of total liquid mixture volume BY_MASS Concentration is defined as a fraction of total liquid mixture mass Data Groups LiquidMixture Name Description Data Type Units Constraints Req Notes liquid_components An array of all liquid components within the liquid mixture [{LiquidComponent}] \(✓\) Array may contain a single component concentration_type Defines whether concentration is defined on a volume or mass basis <ConcentrationType> \(✓\) LiquidComponent Name Description Data Type Units Constraints Req Notes liquid_constituent Substance of this component of the mixture <LiquidConstituent> \(✓\) concentration Concentration of this component of the mixture Numeric ≥0."><meta itemprop=wordCount content="241"><meta itemprop=keywords content><meta name=twitter:card content="summary"><meta name=twitter:title content="ASHRAE205"><meta name=twitter:description content="ASHRAE205 Enumerations SchemaType Enumerator Description Notes RS0001 Liquid-Cooled Chiller RS0002 Unitary Cooling Air-Conditioning Equipment RS0003 Fan Assembly RS0004 Air-to-Air Direct Expansion Refrigerant Coil System RS0005 Motor RS0006 Electronic Motor Drive RS0007 Mechanical Drive CompressorType Enumerator Description Notes RECIPROCATING Reciprocating compressor SCREW Screw compressor CENTRIFUGAL Centrifugal compressor ROTARY Rotary compressor SCROLL Scroll compressor CompressorSpeedControlType Enumerator Description Notes DISCRETE Compressor loading is controlled by cycling between one or more discrete stages CONTINUOUS Compressor loading is controlled by continuously varying the speed of the compressor CondenserType Enumerator Description Notes AIR Air-cooled condenser LIQUID Liquid-cooled condenser EVAPORATIVE Evaporative condenser LiquidConstituent Enumerator Description Notes WATER Water PROPYLENE_GLYCOL Propylene glycol ETHYLENE_GLYCOL Ethylene glycol SODIUM_CHLORIDE Sodium chloride CALCIUM_CHLORIDE Calcium chloride ETHANOL Ethanol METHANOL Methanol ConcentrationType Enumerator Description Notes BY_VOLUME Concentration is defined as a fraction of total liquid mixture volume BY_MASS Concentration is defined as a fraction of total liquid mixture mass Data Groups LiquidMixture Name Description Data Type Units Constraints Req Notes liquid_components An array of all liquid components within the liquid mixture [{LiquidComponent}] \(✓\) Array may contain a single component concentration_type Defines whether concentration is defined on a volume or mass basis <ConcentrationType> \(✓\) LiquidComponent Name Description Data Type Units Constraints Req Notes liquid_constituent Substance of this component of the mixture <LiquidConstituent> \(✓\) concentration Concentration of this component of the mixture Numeric ≥0."><link rel=preload href=/lattice/scss/main.min.e1db6252cd493866a46fb73bb8b56ca801424dab3b9e628f5adc006e12b02054.css as=style><link href=/lattice/scss/main.min.e1db6252cd493866a46fb73bb8b56ca801424dab3b9e628f5adc006e12b02054.css rel=stylesheet integrity><script src=https://code.jquery.com/jquery-3.6.0.min.js integrity=sha384-vtXRMe3mGCbOeY7l30aIg8H9p3GdeSe4IFlP6G8JMa7o7lXvnz3GFKzPxzJdPfGK crossorigin=anonymous></script></head><body class=td-page><header><nav class="js-navbar-scroll navbar navbar-expand navbar-dark flex-column flex-md-row td-navbar"><a class=navbar-brand href=/lattice/><span class=navbar-logo><svg width="30pt" height="30pt" viewBox="150 75 400 400" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink"><g><path fill="#32454e" d="m325.36 162.4c-31.641.0-61.32 12.32-83.441 34.441-22.398 22.121-34.719 51.801-34.719 83.16s12.32 61.039 34.719 83.16c22.398 22.121 52.078 34.441 83.441 34.441 31.641.0 61.32-12.32 83.441-34.441 22.398-22.121 34.719-51.801 34.719-83.16v-24.922h49.281v-92.68zm153.44 78.68h-49.281v38.922c0 27.719-10.922 53.762-30.52 73.359-19.602 19.602-45.922 30.238-73.641 30.238s-54.039-10.922-73.641-30.238c-19.602-19.602-30.52-45.641-30.52-73.359s10.922-53.762 30.52-73.359c19.602-19.602 45.922-30.238 73.641-30.238l153.44-.003906z"/><path fill="#32454e" d="m286.72 241.64c-10.359 10.359-15.961 23.801-15.961 38.359s5.6016 28.281 15.961 38.359c10.359 10.359 24.078 15.961 38.641 15.961 14.559.0 28.281-5.6016 38.641-15.961s15.961-23.801 15.961-38.359-5.6016-28.281-15.961-38.359c-10.359-10.359-24.078-15.961-38.641-15.961-14.559.0-28.281 5.6016-38.641 15.961zm79.242 38.359c0 10.641-4.1992 21-11.762 28.559-7.5586 7.5586-17.922 11.762-28.559 11.762-10.641.0-21-4.1992-28.559-11.762-7.5586-7.5586-11.762-17.641-11.762-28.559.0-10.641 4.1992-21 11.762-28.559 7.5586-7.5586 17.922-11.762 28.559-11.762 10.922.0 21 4.1992 28.559 11.762 7.5625 7.5586 11.762 17.918 11.762 28.559z"/></g></svg></span><span class=font-weight-bold>ASHRAE 205 Fan Representation Specification</span></a><div class="td-navbar-nav-scroll ml-md-auto" id=main_navbar><ul class="navbar-nav mt-2 mt-lg-0"><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/lattice/about/><span>About</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class="nav-link active" href=/lattice/specifications/><span class=active>Specifications</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/lattice/schema/><span>Schema</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/lattice/examples/><span>Examples</span></a></li></ul></div><div class="navbar-nav d-none d-lg-block"></div></nav></header><div class="container-fluid td-outer"><div class=td-main><div class="row flex-xl-nowrap"><aside class="col-12 col-md-3 col-xl-2 td-sidebar d-print-none"><div id=td-sidebar-menu class=td-sidebar__inner><form class="td-sidebar__search d-flex align-items-center"><button class="btn btn-link td-sidebar__toggle d-md-none p-0 ml-3 fas fa-bars" type=button data-toggle=collapse data-target=#td-section-nav aria-controls=td-section-nav aria-expanded=false aria-label="Toggle section navigation"></button></form><nav class="collapse td-sidebar-nav" id=td-section-nav><ul class="td-sidebar-nav__section pr-md-3 ul-0"><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child active-path" id=m-latticespecifications-li><a href=/lattice/specifications/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section tree-root" id=m-latticespecifications><span>Specifications</span></a><ul class=ul-1><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child active-path" id=m-latticespecificationsashrae205-li><a href=/lattice/specifications/ashrae205/ class="align-left pl-0 active td-sidebar-link td-sidebar-link__page" id=m-latticespecificationsashrae205><span class=td-sidebar-nav-active-item>ASHRAE205</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-latticespecificationsrs0003-li><a href=/lattice/specifications/rs0003/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-latticespecificationsrs0003><span>RS0003</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-latticespecificationsrs0005-li><a href=/lattice/specifications/rs0005/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-latticespecificationsrs0005><span>RS0005</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-latticespecificationsrs0006-li><a href=/lattice/specifications/rs0006/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-latticespecificationsrs0006><span>RS0006</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-latticespecificationsrs0007-li><a href=/lattice/specifications/rs0007/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-latticespecificationsrs0007><span>RS0007</span></a></li></ul></li></ul></nav></div></aside><aside class="d-none d-xl-block col-xl-2 td-sidebar-toc d-print-none"><div class="td-page-meta ml-2 pb-1 pt-2 mb-0"><a href=https://github.com/bigladder/lattice/issues/new class=td-page-meta--issue target=_blank rel=noopener><i class="fas fa-tasks fa-fw"></i> Provide feedback</a>
<a><i class="fab fa-markdown"></i> Page Content:</a>
<a href=https://github.com/bigladder/lattice/tree/main/examples/fan_spec/docs/ASHRAE205.md.j2 class=td-page-meta--view target=_blank rel=noopener><i class="fa fa-file-alt fa-fw"></i> View source</a>
<a href=https://github.com/bigladder/lattice/edit/main/examples/fan_spec/docs/ASHRAE205.md.j2 class=td-page-meta--edit target=_blank rel=noopener><i class="fa fa-edit fa-fw"></i> Suggest changes</a>
<a><i class="fas fa-sitemap fa-fw"></i> Schema Content:</a>
<a href=https://github.com/bigladder/lattice/tree/main/examples/fan_spec/schema/ASHRAE205.schema.yaml class=td-page-meta--view target=_blank rel=noopener><i class="fa fa-file-alt fa-fw"></i> View source</a>
<a href=https://github.com/bigladder/lattice/edit/main/examples/fan_spec/schema/ASHRAE205.schema.yaml class=td-page-meta--edit target=_blank rel=noopener><i class="fa fa-edit fa-fw"></i> Suggest changes</a></div></aside><main class="col-12 col-md-9 col-xl-8 pl-md-5" role=main><div class=td-content><header class=article-meta></header><h1 id=ashrae205>ASHRAE205</h1><h2 id=enumerations>Enumerations</h2><h3 id=schematype>SchemaType</h3><table><col style=width:20%><col style=width:65%><col style=width:14%><thead><tr class=header><th><strong>Enumerator</strong></th><th><strong>Description</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>RS0001</code></td><td>Liquid-Cooled Chiller</td><td></td></tr><tr class=even><td><code>RS0002</code></td><td>Unitary Cooling Air-Conditioning Equipment</td><td></td></tr><tr class=odd><td><code>RS0003</code></td><td>Fan Assembly</td><td></td></tr><tr class=even><td><code>RS0004</code></td><td>Air-to-Air Direct Expansion Refrigerant Coil System</td><td></td></tr><tr class=odd><td><code>RS0005</code></td><td>Motor</td><td></td></tr><tr class=even><td><code>RS0006</code></td><td>Electronic Motor Drive</td><td></td></tr><tr class=odd><td><code>RS0007</code></td><td>Mechanical Drive</td><td></td></tr></tbody></table><h3 id=compressortype>CompressorType</h3><table style=width:79%><col style=width:25%><col style=width:37%><col style=width:16%><thead><tr class=header><th><strong>Enumerator</strong></th><th><strong>Description</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>RECIPROCATING</code></td><td>Reciprocating compressor</td><td></td></tr><tr class=even><td><code>SCREW</code></td><td>Screw compressor</td><td></td></tr><tr class=odd><td><code>CENTRIFUGAL</code></td><td>Centrifugal compressor</td><td></td></tr><tr class=even><td><code>ROTARY</code></td><td>Rotary compressor</td><td></td></tr><tr class=odd><td><code>SCROLL</code></td><td>Scroll compressor</td><td></td></tr></tbody></table><h3 id=compressorspeedcontroltype>CompressorSpeedControlType</h3><table><col style=width:16%><col style=width:71%><col style=width:11%><thead><tr class=header><th><strong>Enumerator</strong></th><th><strong>Description</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>DISCRETE</code></td><td>Compressor loading is controlled by cycling between one or more discrete stages</td><td></td></tr><tr class=even><td><code>CONTINUOUS</code></td><td>Compressor loading is controlled by continuously varying the speed of the compressor</td><td></td></tr></tbody></table><h3 id=condensertype>CondenserType</h3><table style=width:76%><col style=width:23%><col style=width:36%><col style=width:16%><thead><tr class=header><th><strong>Enumerator</strong></th><th><strong>Description</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>AIR</code></td><td>Air-cooled condenser</td><td></td></tr><tr class=even><td><code>LIQUID</code></td><td>Liquid-cooled condenser</td><td></td></tr><tr class=odd><td><code>EVAPORATIVE</code></td><td>Evaporative condenser</td><td></td></tr></tbody></table><h3 id=liquidconstituent>LiquidConstituent</h3><table style=width:72%><col style=width:29%><col style=width:26%><col style=width:16%><thead><tr class=header><th><strong>Enumerator</strong></th><th><strong>Description</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>WATER</code></td><td>Water</td><td></td></tr><tr class=even><td><code>PROPYLENE_GLYCOL</code></td><td>Propylene glycol</td><td></td></tr><tr class=odd><td><code>ETHYLENE_GLYCOL</code></td><td>Ethylene glycol</td><td></td></tr><tr class=even><td><code>SODIUM_CHLORIDE</code></td><td>Sodium chloride</td><td></td></tr><tr class=odd><td><code>CALCIUM_CHLORIDE</code></td><td>Calcium chloride</td><td></td></tr><tr class=even><td><code>ETHANOL</code></td><td>Ethanol</td><td></td></tr><tr class=odd><td><code>METHANOL</code></td><td>Methanol</td><td></td></tr></tbody></table><h3 id=concentrationtype>ConcentrationType</h3><table><col style=width:16%><col style=width:71%><col style=width:11%><thead><tr class=header><th><strong>Enumerator</strong></th><th><strong>Description</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>BY_VOLUME</code></td><td>Concentration is defined as a fraction of total liquid mixture volume</td><td></td></tr><tr class=even><td><code>BY_MASS</code></td><td>Concentration is defined as a fraction of total liquid mixture mass</td><td></td></tr></tbody></table><h2 id=data-groups>Data Groups</h2><h3 id=liquidmixture>LiquidMixture</h3><table><col style=width:19%><col style=width:15%><col style=width:20%><col style=width:10%><col style=width:15%><col style=width:8%><col style=width:10%><thead><tr class=header><th><strong>Name</strong></th><th><strong>Description</strong></th><th><strong>Data Type</strong></th><th><strong>Units</strong></th><th><strong>Constraints</strong></th><th><strong>Req</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>liquid_components</code></td><td>An array of all liquid components within the liquid mixture</td><td><code>[{LiquidComponent}]</code></td><td></td><td></td><td><span class="math inline">\(✓\)</span></td><td>Array may contain a single component</td></tr><tr class=even><td><code>concentration_type</code></td><td>Defines whether concentration is defined on a volume or mass basis</td><td><code>&lt;ConcentrationType></code></td><td></td><td></td><td><span class="math inline">\(✓\)</span></td><td></td></tr></tbody></table><h3 id=liquidcomponent>LiquidComponent</h3><table><col style=width:19%><col style=width:14%><col style=width:19%><col style=width:9%><col style=width:14%><col style=width:8%><col style=width:13%><thead><tr class=header><th><strong>Name</strong></th><th><strong>Description</strong></th><th><strong>Data Type</strong></th><th><strong>Units</strong></th><th><strong>Constraints</strong></th><th><strong>Req</strong></th><th><strong>Notes</strong></th></tr></thead><tbody><tr class=odd><td><code>liquid_constituent</code></td><td>Substance of this component of the mixture</td><td><code>&lt;LiquidConstituent></code></td><td></td><td></td><td><span class="math inline">\(✓\)</span></td><td></td></tr><tr class=even><td><code>concentration</code></td><td>Concentration of this component of the mixture</td><td><code>Numeric</code></td><td></td><td><code>≥0.0, ≤1.0</code></td><td></td><td>If omitted, assume equal distribution with any other component with no defined concentration (e.g., can be left blank for the primary component)</td></tr></tbody></table></div></main></div></div><footer class="bg-dark py-5 row d-print-none"><div class="container-fluid mx-sm-5"><div class=row><div class="col-6 col-sm-4 text-xs-center order-sm-2"></div><div class="col-6 col-sm-4 text-right text-xs-center order-sm-3"></div><div class="col-12 col-sm-4 text-center py-2 order-sm-2"><small class=text-white>&copy; 2022 ASHRAE SPC 205 All Rights Reserved</small><p class=mt-2><a href=/lattice/about/>About</a></p></div></div></div></footer></div><script src=https://cdn.jsdelivr.net/npm/popper.js@1.16.1/dist/umd/popper.min.js integrity=sha384-9/reFTGAW83EW2RDu2S0VKaIzap3H66lZH81PoYlFhbGU+6BZp6G7niu735Sk7lN crossorigin=anonymous></script>
<script src=https://cdn.jsdelivr.net/npm/bootstrap@4.6.1/dist/js/bootstrap.min.js integrity="sha512-UR25UO94eTnCVwjbXozyeVd6ZqpaAE9naiEUBK/A+QDbfSTQFhPGj5lOR6d8tsgbBk84Ggb5A3EkjsOgPRPcKA==" crossorigin=anonymous></script>
<script src=/js/tabpane-persist.js></script>
<script src=/lattice/js/main.min.0af7d650a2287bd7fcb6988af984a6b23d2f81d58aaca031983049c5d92c48e1.js integrity="sha256-CvfWUKIoe9f8tpiK+YSmsj0vgdWKrKAxmDBJxdksSOE=" crossorigin=anonymous></script></body></html>